
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

    <title>Single-Stage Vapor Compression Machine Simulation &#8212; Vapor Compression Refrigeration Calculations with Python</title>
    
  <!-- Loaded before other Sphinx assets -->
  <link href="_static/styles/theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">
<link href="_static/styles/pydata-sphinx-theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">

    
  <link rel="stylesheet"
    href="_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    <link rel="stylesheet" type="text/css" href="_static/pygments.css" />
    <link rel="stylesheet" href="_static/styles/sphinx-book-theme.css?digest=5115cc725059bd94278eecd172e13a965bf8f5a9" type="text/css" />
    <link rel="stylesheet" type="text/css" href="_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="_static/design-style.b7bb847fb20b106c3d81b95245e65545.min.css" />
    
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf">

    <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
    <script src="_static/jquery.js"></script>
    <script src="_static/underscore.js"></script>
    <script src="_static/doctools.js"></script>
    <script src="_static/clipboard.min.js"></script>
    <script src="_static/copybutton.js"></script>
    <script src="_static/scripts/sphinx-book-theme.js?digest=9c920249402e914e316237a7dbc6769907cce411"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="_static/sphinx-thebe.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="prev" title="Compressor Simulation" href="compressor.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="None">
    

    <!-- Google Analytics -->
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="60">
<!-- Checkboxes to toggle the left sidebar -->
<input type="checkbox" class="sidebar-toggle" name="__navigation" id="__navigation" aria-label="Toggle navigation sidebar">
<label class="overlay overlay-navbar" for="__navigation">
    <div class="visually-hidden">Toggle navigation sidebar</div>
</label>
<!-- Checkboxes to toggle the in-page toc -->
<input type="checkbox" class="sidebar-toggle" name="__page-toc" id="__page-toc" aria-label="Toggle in-page Table of Contents">
<label class="overlay overlay-pagetoc" for="__page-toc">
    <div class="visually-hidden">Toggle in-page Table of Contents</div>
</label>
<!-- Headers at the top -->
<div class="announcement header-item noprint"></div>
<div class="header header-item noprint"></div>

    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<!-- Sidebar -->
<div class="bd-sidebar noprint" id="site-navigation">
    <div class="bd-sidebar__content">
        <div class="bd-sidebar__top"><div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="index.html">
      
        <!-- `logo` is deprecated in Sphinx 4.0, so remove this when we stop supporting 3 -->
        
      
      
      <img src="_static/logo.png" class="logo" alt="logo">
      
      
      <h1 class="site-logo" id="site-title">Vapor Compression Refrigeration Calculations with Python</h1>
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="intro.html">
                    Vapor Compression Refrigeration with Python
                </a>
            </li>
        </ul>
        <ul class="current nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="theory.html">
   Basic Principles of Vapor Compression Refrigeration
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="refrigerants.html">
   Using Refrigerants
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="log_ph_diagram.html">
   Drawing a log(P)-h Diagram
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="compressor.html">
   Compressor Simulation
  </a>
 </li>
 <li class="toctree-l1 current active">
  <a class="current reference internal" href="#">
   Single-Stage Vapor Compression Machine Simulation
  </a>
 </li>
</ul>

    </div>
</nav></div>
        <div class="bd-sidebar__bottom">
             <!-- To handle the deprecated key -->
            
            <div class="navbar_extra_footer">
            Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
            </div>
            
        </div>
    </div>
    <div id="rtd-footer-container"></div>
</div>


          


          
<!-- A tiny helper pixel to detect if we've scrolled -->
<div class="sbt-scroll-pixel-helper"></div>
<!-- Main content -->
<div class="col py-0 content-container">
    
    <div class="header-article row sticky-top noprint">
        



<div class="col py-1 d-flex header-article-main">
    <div class="header-article__left">
        
        <label for="__navigation"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="right"
title="Toggle navigation"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-bars"></i>
  </span>

</label>

        
    </div>
    <div class="header-article__right">
<div class="menu-dropdown menu-dropdown-launch-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Launch interactive content">
      <i class="fas fa-rocket"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="https://mybinder.org/v2/gh/TomLXXVI/Vapor-Compression-Refrigeration/master?urlpath=tree/simulation.ipynb"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Launch on Binder"
>
  

<span class="headerbtn__icon-container">
  
    <img src="_static/images/logo_binder.svg">
  </span>
<span class="headerbtn__text-container">Binder</span>
</a>

      </li>
      
    </ul>
  </div>
</div>

<button onclick="toggleFullScreen()"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="bottom"
title="Fullscreen mode"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>

<div class="menu-dropdown menu-dropdown-repository-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Source repositories">
      <i class="fab fa-github"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="https://github.com/TomLXXVI/Vapor-Compression-Refrigeration"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Source repository"
>
  

<span class="headerbtn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="headerbtn__text-container">repository</span>
</a>

      </li>
      
      <li>
        <a href="https://github.com/TomLXXVI/Vapor-Compression-Refrigeration/issues/new?title=Issue%20on%20page%20%2Fsimulation.html&body=Your%20issue%20content%20here."
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Open an issue"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="headerbtn__text-container">open issue</span>
</a>

      </li>
      
    </ul>
  </div>
</div>

<div class="menu-dropdown menu-dropdown-download-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Download this page">
      <i class="fas fa-download"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="_sources/simulation.ipynb"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Download source file"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="headerbtn__text-container">.ipynb</span>
</a>

      </li>
      
      <li>
        
<button onclick="printPdf(this)"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="left"
title="Print to PDF"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="headerbtn__text-container">.pdf</span>
</button>

      </li>
      
    </ul>
  </div>
</div>
<label for="__page-toc"
  class="headerbtn headerbtn-page-toc"
  
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-list"></i>
  </span>

</label>

    </div>
</div>

<!-- Table of contents -->
<div class="col-md-3 bd-toc show noprint">
    <div class="tocsection onthispage pt-5 pb-3">
        <i class="fas fa-list"></i> Contents
    </div>
    <nav id="bd-toc-nav" aria-label="Page">
        <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#example-of-a-single-stage-vapor-compression-machine-with-fixed-speed-compressor">
   Example of a Single-Stage Vapor Compression Machine with Fixed Speed Compressor
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#analysis-of-the-single-stage-vapor-compression-machine-for-a-range-of-condenser-air-inlet-temperatures-outside-air-temperatures">
   Analysis of the Single-Stage Vapor Compression Machine for a Range of Condenser Air Inlet Temperatures (Outside Air Temperatures)
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#cooling-capacity-in-function-of-outside-air-temperature">
     Cooling Capacity in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#compressor-power-in-function-of-outside-air-temperature">
     Compressor Power in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#cop-in-function-of-outside-air-temperature">
     COP in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#refrigerant-mass-flow-rate-in-function-of-outside-air-temperature">
     Refrigerant Mass Flow Rate in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#evaporation-temperature-in-function-of-outside-air-temperature">
     Evaporation Temperature in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#condensation-temperature-in-function-of-outside-air-temperature">
     Condensation Temperature in function of Outside Air Temperature
    </a>
   </li>
  </ul>
 </li>
</ul>

    </nav>
</div>
    </div>
    <div class="article row">
        <div class="col pl-md-3 pl-lg-5 content-container">
            <!-- Table of contents that is only displayed when printing the page -->
            <div id="jb-print-docs-body" class="onlyprint">
                <h1>Single-Stage Vapor Compression Machine Simulation</h1>
                <!-- Table of contents -->
                <div id="print-main-content">
                    <div id="jb-print-toc">
                        
                        <div>
                            <h2> Contents </h2>
                        </div>
                        <nav aria-label="Page">
                            <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#example-of-a-single-stage-vapor-compression-machine-with-fixed-speed-compressor">
   Example of a Single-Stage Vapor Compression Machine with Fixed Speed Compressor
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#analysis-of-the-single-stage-vapor-compression-machine-for-a-range-of-condenser-air-inlet-temperatures-outside-air-temperatures">
   Analysis of the Single-Stage Vapor Compression Machine for a Range of Condenser Air Inlet Temperatures (Outside Air Temperatures)
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#cooling-capacity-in-function-of-outside-air-temperature">
     Cooling Capacity in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#compressor-power-in-function-of-outside-air-temperature">
     Compressor Power in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#cop-in-function-of-outside-air-temperature">
     COP in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#refrigerant-mass-flow-rate-in-function-of-outside-air-temperature">
     Refrigerant Mass Flow Rate in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#evaporation-temperature-in-function-of-outside-air-temperature">
     Evaporation Temperature in function of Outside Air Temperature
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#condensation-temperature-in-function-of-outside-air-temperature">
     Condensation Temperature in function of Outside Air Temperature
    </a>
   </li>
  </ul>
 </li>
</ul>

                        </nav>
                    </div>
                </div>
            </div>
            <main id="main-content" role="main">
                
              <div>
                
  <section class="tex2jax_ignore mathjax_ignore" id="single-stage-vapor-compression-machine-simulation">
<h1>Single-Stage Vapor Compression Machine Simulation<a class="headerlink" href="#single-stage-vapor-compression-machine-simulation" title="Permalink to this headline">#</a></h1>
<hr class="docutils" />
<p>Evaporation temperature and condensation temperature will settle at steady-state regime to a value that, for a given compressor speed, also depends on the conditions prevailing on the other side of the evaporator and condenser respectively. These conditions are influenced by a number of factors, like the inlet state and mass flow rate of the low temperature medium at the evaporator side, the state and mass flow rate of the high temperature medium at the condenser side, and the construction or geometry of the evaporator and condenser.</p>
<p>With the class <code class="docutils literal notranslate"><span class="pre">SingleStageVCMachine</span></code> in <code class="docutils literal notranslate"><span class="pre">hvac.vapor_compression</span></code> the evaporation and condensation temperature can be determined for given working conditions at the evaporator and condenser non-refrigerant side. These working conditions are determined by:</p>
<ul class="simple">
<li><p>the mass flow rate of the low and high temperature medium on the other side of the evaporator and condenser respectively</p></li>
<li><p>the state of the low and high temperature medium at the inlet of the evaporator and condenser respectively</p></li>
<li><p>the effectiveness of the evaporator and condenser, which is not a constant figure, but depends mainly on the mass flow rates</p></li>
</ul>
<p>The class <code class="docutils literal notranslate"><span class="pre">SingleStageVCMachine</span></code> exspects that low and high temperature media are air streams (instances of class <code class="docutils literal notranslate"><span class="pre">HumidAir</span></code>).</p>
<p>Once evaporation and condensing temperature have been determined, the performance parameters of the single stage machine can also be determined.</p>
<div class="cell tag_remove-input docutils container">
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="kn">from</span> <span class="nn">pathlib</span> <span class="kn">import</span> <span class="n">Path</span>
<span class="kn">import</span> <span class="nn">numpy</span> <span class="k">as</span> <span class="nn">np</span>

<span class="kn">from</span> <span class="nn">hvac</span> <span class="kn">import</span> <span class="n">Quantity</span>
<span class="kn">from</span> <span class="nn">hvac.fluids</span> <span class="kn">import</span> <span class="n">Fluid</span><span class="p">,</span> <span class="n">HumidAir</span>
<span class="kn">from</span> <span class="nn">hvac.vapor_compression</span> <span class="kn">import</span> <span class="n">FixedSpeedCompressor</span><span class="p">,</span> <span class="n">SingleStageVCMachine</span>
<span class="kn">from</span> <span class="nn">hvac.charts</span> <span class="kn">import</span> <span class="n">LineChart</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">Q_</span> <span class="o">=</span> <span class="n">Quantity</span>
</pre></div>
</div>
</div>
</div>
<p>To instantiate a model (object) of the <code class="docutils literal notranslate"><span class="pre">SingleStageVCMachine</span></code> class, we need to specify at least:</p>
<ul class="simple">
<li><p>the compressor model (parameter <code class="docutils literal notranslate"><span class="pre">compressor</span></code>)</p></li>
<li><p>the effectiveness of the condenser (parameter <code class="docutils literal notranslate"><span class="pre">eps_con</span></code>)</p></li>
<li><p>the effectiveness of the evaporator (parameter <code class="docutils literal notranslate"><span class="pre">eps_eva</span></code>)</p></li>
<li><p>the mass flow rate of the low temperature medium at the evaporator side (parameter <code class="docutils literal notranslate"><span class="pre">lt_ma</span></code>)</p></li>
<li><p>the mass flow rate of the high temperature medium at the condenser side (parameter <code class="docutils literal notranslate"><span class="pre">ht_ma</span></code>)</p></li>
</ul>
<p>Optionally, the inlet state of the low temperature and high temperature medium can also be set at the time of instantiation (parameters <code class="docutils literal notranslate"><span class="pre">lt_air_in</span></code> and <code class="docutils literal notranslate"><span class="pre">ht_air_in</span></code>). Evaporation and condensing temperature will then be calculated on instantiation and can be accessed through the properties <code class="docutils literal notranslate"><span class="pre">Te</span></code> and <code class="docutils literal notranslate"><span class="pre">Tc</span></code>. Consequently, performance parameters are immediately available after instantiation. These performance parameters are:</p>
<ul class="simple">
<li><p>cooling capacity: property <code class="docutils literal notranslate"><span class="pre">Qc_dot</span></code></p></li>
<li><p>heating capacity: property <code class="docutils literal notranslate"><span class="pre">Qh_dot</span></code></p></li>
<li><p>compressor power: property <code class="docutils literal notranslate"><span class="pre">Wc_dot</span></code></p></li>
<li><p>coefficient of performance: property <code class="docutils literal notranslate"><span class="pre">COP</span></code></p></li>
<li><p>refrigerant mass flow rate: property <code class="docutils literal notranslate"><span class="pre">m_dot</span></code></p></li>
</ul>
<p>Besides the performance parameters, refrigerant states are also determined:</p>
<ul class="simple">
<li><p>at the evaporator outlet = at the compressor entrance: property <code class="docutils literal notranslate"><span class="pre">suction_gas</span></code></p></li>
<li><p>at the condenser inlet = at the compressor exit: property <code class="docutils literal notranslate"><span class="pre">discharge_gas</span></code></p></li>
<li><p>at the condenser outlet = at entrance of expansion device: property <code class="docutils literal notranslate"><span class="pre">liquid</span></code></p></li>
<li><p>at the evaporator inlet = at exit of expansion device: property <code class="docutils literal notranslate"><span class="pre">mixture</span></code></p></li>
</ul>
<p>In order to evaluate the performance at different working conditions, one can change conditions after instantiation by using the properties:</p>
<ul class="simple">
<li><p><code class="docutils literal notranslate"><span class="pre">lt_air_in</span></code>: set the state of the low temperature inlet air at the evaporator</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">ht_air_in</span></code>: set the state of the high temperature inlet air at the condensor</p></li>
<li><p><code class="docutils literal notranslate"><span class="pre">speed</span></code>: set the speed of the compressor, if the compressor has variable speed (instance of <code class="docutils literal notranslate"><span class="pre">VariableSpeedCompressor</span></code>)</p></li>
</ul>
<p>The mass flow rate of the air streams cannot be changed after instantiation, as changing the mass flow rate will also alter the effectiveness of evaporator or condensor.</p>
<p>After setting new working conditions, a call to <code class="docutils literal notranslate"><span class="pre">simulate</span></code> will recalculate evaporation and condensing temperature.</p>
<section id="example-of-a-single-stage-vapor-compression-machine-with-fixed-speed-compressor">
<h2>Example of a Single-Stage Vapor Compression Machine with Fixed Speed Compressor<a class="headerlink" href="#example-of-a-single-stage-vapor-compression-machine-with-fixed-speed-compressor" title="Permalink to this headline">#</a></h2>
<p><strong>Compressor with refrigerant R22</strong></p>
<p>First thing to do, is to create a <code class="docutils literal notranslate"><span class="pre">FixedSpeedCompressor</span></code> instance (see also notebook <em>compressor.ipynb</em>):</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">data_folder</span> <span class="o">=</span> <span class="n">Path</span><span class="p">(</span><span class="s2">&quot;./compressor_data&quot;</span><span class="p">)</span>
<span class="n">file</span> <span class="o">=</span> <span class="n">data_folder</span> <span class="o">/</span> <span class="s2">&quot;ZR144KCE-TFD.csv&quot;</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">R22</span> <span class="o">=</span> <span class="n">Fluid</span><span class="p">(</span><span class="s1">&#39;R22&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">compressor</span> <span class="o">=</span> <span class="n">FixedSpeedCompressor</span><span class="p">(</span>
    <span class="n">coeff_file</span><span class="o">=</span><span class="n">file</span><span class="p">,</span>      <span class="c1"># file with polynomial coefficients from manufacturer</span>
    <span class="n">dT_sh</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">10</span><span class="p">,</span> <span class="s1">&#39;K&#39;</span><span class="p">),</span>    <span class="c1"># amount of suction superheat for which the coefficients are valid</span>
    <span class="n">dT_sc</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="s1">&#39;K&#39;</span><span class="p">),</span>     <span class="c1"># amount of subcooling for which the coefficients are valid</span>
    <span class="n">refrigerant_type</span><span class="o">=</span><span class="n">R22</span>  <span class="c1"># type of refrigerant</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p><strong>Condenser</strong></p>
<p>Condition of inlet air at entrance of condenser:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">condenser_air_in</span> <span class="o">=</span> <span class="n">HumidAir</span><span class="p">(</span><span class="n">Tdb</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">40</span><span class="p">,</span> <span class="s1">&#39;degC&#39;</span><span class="p">),</span> <span class="n">RH</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">50</span><span class="p">,</span> <span class="s1">&#39;pct&#39;</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
<p>Mass flow rate of air through condenser:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">ma_con</span> <span class="o">=</span> <span class="n">Q_</span><span class="p">(</span><span class="mf">3.911</span><span class="p">,</span> <span class="s1">&#39;kg/s&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>Condenser effectiveness:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">eps_con</span> <span class="o">=</span> <span class="n">Q_</span><span class="p">(</span><span class="mf">71.19</span><span class="p">,</span> <span class="s1">&#39;pct&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p><strong>Evaporator</strong></p>
<p>Condition of inlet air at entrance of evaporator:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">evaporator_air_in</span> <span class="o">=</span> <span class="n">HumidAir</span><span class="p">(</span><span class="n">Tdb</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">24</span><span class="p">,</span> <span class="s1">&#39;degC&#39;</span><span class="p">),</span> <span class="n">RH</span><span class="o">=</span><span class="n">Q_</span><span class="p">(</span><span class="mi">50</span><span class="p">,</span> <span class="s1">&#39;pct&#39;</span><span class="p">))</span>
</pre></div>
</div>
</div>
</div>
<p>Mass flow rate of air through evaporator:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">ma_eva</span> <span class="o">=</span> <span class="n">Q_</span><span class="p">(</span><span class="mf">1.097</span><span class="p">,</span> <span class="s1">&#39;kg/s&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>Evaporator effectiveness:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">eps_eva</span> <span class="o">=</span> <span class="n">Q_</span><span class="p">(</span><span class="mf">60.18</span><span class="p">,</span> <span class="s1">&#39;pct&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p><strong>Instantiation of class <code class="docutils literal notranslate"><span class="pre">SingleStageVCMachine</span></code></strong></p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">machine</span> <span class="o">=</span> <span class="n">SingleStageVCMachine</span><span class="p">(</span>
    <span class="n">compressor</span><span class="o">=</span><span class="n">compressor</span><span class="p">,</span>
    <span class="n">eps_con</span><span class="o">=</span><span class="n">eps_con</span><span class="p">,</span>
    <span class="n">eps_eva</span><span class="o">=</span><span class="n">eps_eva</span><span class="p">,</span>
    <span class="n">lt_ma</span><span class="o">=</span><span class="n">ma_eva</span><span class="p">,</span>
    <span class="n">ht_ma</span><span class="o">=</span><span class="n">ma_con</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p><strong>Set working conditions</strong></p>
<p>At condenser:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">machine</span><span class="o">.</span><span class="n">ht_air_in</span> <span class="o">=</span> <span class="n">condenser_air_in</span>
</pre></div>
</div>
</div>
</div>
<p>At evaporator:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">machine</span><span class="o">.</span><span class="n">lt_air_in</span> <span class="o">=</span> <span class="n">evaporator_air_in</span>
</pre></div>
</div>
</div>
</div>
<p><strong>Run simulation</strong></p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">machine</span><span class="o">.</span><span class="n">simulate</span><span class="p">()</span>
</pre></div>
</div>
</div>
</div>
<p><strong>Get performance parameters</strong></p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">print</span><span class="p">(</span>
    <span class="sa">f</span><span class="s2">&quot;cooling capacity `Qc_dot`: </span><span class="si">{</span><span class="n">machine</span><span class="o">.</span><span class="n">Qc_dot</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;kW&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.3f</span><span class="si">}</span><span class="se">\n</span><span class="s2">&quot;</span>
    <span class="sa">f</span><span class="s2">&quot;heating capacity `Qh_dot`: </span><span class="si">{</span><span class="n">machine</span><span class="o">.</span><span class="n">Qh_dot</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;kW&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.3f</span><span class="si">}</span><span class="se">\n</span><span class="s2">&quot;</span>
    <span class="sa">f</span><span class="s2">&quot;compressor power `Wc_dot`: </span><span class="si">{</span><span class="n">machine</span><span class="o">.</span><span class="n">Wc_dot</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;kW&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.3f</span><span class="si">}</span><span class="se">\n</span><span class="s2">&quot;</span>
    <span class="sa">f</span><span class="s2">&quot;COP: </span><span class="si">{</span><span class="n">machine</span><span class="o">.</span><span class="n">COP</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;frac&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.2f</span><span class="si">}</span><span class="se">\n</span><span class="s2">&quot;</span>
    <span class="sa">f</span><span class="s2">&quot;mass flow rate of refrigerant `m_dot`: </span><span class="si">{</span><span class="n">machine</span><span class="o">.</span><span class="n">m_dot</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;kg / s&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.3f</span><span class="si">}</span><span class="s2">&quot;</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>cooling capacity `Qc_dot`: 25.608 kW
heating capacity `Qh_dot`: 35.178 kW
compressor power `Wc_dot`: 9.570 kW
COP: 2.68 frac
mass flow rate of refrigerant `m_dot`: 0.175 kg/s
</pre></div>
</div>
</div>
</div>
<p><strong>Get evaporation and condensing temperature at current working conditions</strong></p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">print</span><span class="p">(</span>
    <span class="sa">f</span><span class="s2">&quot;evaporation temperature `Te`: </span><span class="si">{</span><span class="n">machine</span><span class="o">.</span><span class="n">Te</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.1f</span><span class="si">}</span><span class="se">\n</span><span class="s2">&quot;</span>
    <span class="sa">f</span><span class="s2">&quot;condensing temperature `Tc`: </span><span class="si">{</span><span class="n">machine</span><span class="o">.</span><span class="n">Tc</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.1f</span><span class="si">}</span><span class="s2">&quot;</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>evaporation temperature `Te`: -0.2 °C
condensing temperature `Tc`: 52.4 °C
</pre></div>
</div>
</div>
</div>
<p>The corresponding evaporator and condenser pressure can be retrieved from refrigerant states:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="nb">print</span><span class="p">(</span>
    <span class="sa">f</span><span class="s2">&quot;evaporator pressure: </span><span class="si">{</span><span class="n">machine</span><span class="o">.</span><span class="n">mixture</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;bar&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.0f</span><span class="si">}</span><span class="se">\n</span><span class="s2">&quot;</span>
    <span class="sa">f</span><span class="s2">&quot;condensor pressure: </span><span class="si">{</span><span class="n">machine</span><span class="o">.</span><span class="n">liquid</span><span class="o">.</span><span class="n">P</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;bar&#39;</span><span class="p">)</span><span class="si">:</span><span class="s2">~P.0f</span><span class="si">}</span><span class="se">\n</span><span class="s2">&quot;</span>
<span class="p">)</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<div class="output stream highlight-myst-ansi notranslate"><div class="highlight"><pre><span></span>evaporator pressure: 5 bar
condensor pressure: 21 bar
</pre></div>
</div>
</div>
</div>
</section>
<section id="analysis-of-the-single-stage-vapor-compression-machine-for-a-range-of-condenser-air-inlet-temperatures-outside-air-temperatures">
<h2>Analysis of the Single-Stage Vapor Compression Machine for a Range of Condenser Air Inlet Temperatures (Outside Air Temperatures)<a class="headerlink" href="#analysis-of-the-single-stage-vapor-compression-machine-for-a-range-of-condenser-air-inlet-temperatures-outside-air-temperatures" title="Permalink to this headline">#</a></h2>
<p>We will expand the example above to analyze machine performance at different condenser air inlet temperatures. This machine could be an air conditioning unit used to cool a room, such that the room temperature will remain constant and equal to the air inlet condition we already have set for the evaporator (24 °C). The condenser is located outdoors and may be subjected to a wide range of outdoor temperatures.</p>
<p>To create a range of condenser air inlet temperatures, we will use the <strong><a class="reference external" href="https://numpy.org/">Numpy</a></strong> library, imported above as <code class="docutils literal notranslate"><span class="pre">np</span></code>:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">T_ai_con_range</span> <span class="o">=</span> <span class="n">Q_</span><span class="p">(</span><span class="n">np</span><span class="o">.</span><span class="n">arange</span><span class="p">(</span><span class="mi">28</span><span class="p">,</span> <span class="mi">41</span><span class="p">,</span> <span class="mi">1</span><span class="p">),</span> <span class="s1">&#39;degC&#39;</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>We will repeat the above example for each temperature within this range. For this, we will use a <code class="docutils literal notranslate"><span class="pre">for</span></code>-loop and to temporarily store results, we create a number of lists:</p>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">Qc_dot_range</span> <span class="o">=</span> <span class="p">[]</span>  <span class="c1"># cooling capacities</span>
<span class="n">Wc_dot_range</span> <span class="o">=</span> <span class="p">[]</span>  <span class="c1"># compressor powers</span>
<span class="n">m_dot_range</span> <span class="o">=</span> <span class="p">[]</span>   <span class="c1"># mass flow rates</span>
<span class="n">COP_range</span> <span class="o">=</span> <span class="p">[]</span>     <span class="c1"># COPs</span>
<span class="n">Tc_range</span> <span class="o">=</span> <span class="p">[]</span>      <span class="c1"># evaporating temperatures</span>
<span class="n">Te_range</span> <span class="o">=</span> <span class="p">[]</span>      <span class="c1"># condensing temperatures</span>
</pre></div>
</div>
</div>
</div>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="k">for</span> <span class="n">T_ai_con</span> <span class="ow">in</span> <span class="n">T_ai_con_range</span><span class="p">:</span>
    <span class="n">machine</span><span class="o">.</span><span class="n">ht_air_in</span> <span class="o">=</span> <span class="n">HumidAir</span><span class="p">(</span><span class="n">Tdb</span><span class="o">=</span><span class="n">T_ai_con</span><span class="p">,</span> <span class="n">W</span><span class="o">=</span><span class="n">condenser_air_in</span><span class="o">.</span><span class="n">W</span><span class="p">)</span>  <span class="c1"># we keep air humidity constant</span>
    <span class="n">machine</span><span class="o">.</span><span class="n">simulate</span><span class="p">()</span>
    <span class="n">Qc_dot_range</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">machine</span><span class="o">.</span><span class="n">Qc_dot</span><span class="p">)</span>
    <span class="n">Wc_dot_range</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">machine</span><span class="o">.</span><span class="n">Wc_dot</span><span class="p">)</span>
    <span class="n">m_dot_range</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">machine</span><span class="o">.</span><span class="n">m_dot</span><span class="p">)</span>
    <span class="n">COP_range</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">machine</span><span class="o">.</span><span class="n">COP</span><span class="p">)</span>
    <span class="n">Tc_range</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">machine</span><span class="o">.</span><span class="n">Tc</span><span class="p">)</span>
    <span class="n">Te_range</span><span class="o">.</span><span class="n">append</span><span class="p">(</span><span class="n">machine</span><span class="o">.</span><span class="n">Te</span><span class="p">)</span>
</pre></div>
</div>
</div>
</div>
<p>To have a better view over the results, we will show them in line charts. Class <code class="docutils literal notranslate"><span class="pre">LineChart</span></code> provides a thin wrapper around the third-party library <strong><a class="reference external" href="https://matplotlib.org/">matplotlib</a></strong>.</p>
<section id="cooling-capacity-in-function-of-outside-air-temperature">
<h3>Cooling Capacity in function of Outside Air Temperature<a class="headerlink" href="#cooling-capacity-in-function-of-outside-air-temperature" title="Permalink to this headline">#</a></h3>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">chart1</span> <span class="o">=</span> <span class="n">LineChart</span><span class="p">(</span><span class="n">size</span><span class="o">=</span><span class="p">(</span><span class="mi">6</span><span class="p">,</span> <span class="mi">4</span><span class="p">),</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">96</span><span class="p">)</span>
<span class="n">chart1</span><span class="o">.</span><span class="n">add_xy_data</span><span class="p">(</span>
    <span class="n">label</span><span class="o">=</span><span class="s1">&#39;Qc_dot&#39;</span><span class="p">,</span>
    <span class="n">x1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Tai</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Tai</span> <span class="ow">in</span> <span class="n">T_ai_con_range</span><span class="p">],</span>
    <span class="n">y1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Qc_dot</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;kW&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Qc_dot</span> <span class="ow">in</span> <span class="n">Qc_dot_range</span><span class="p">]</span>
<span class="p">)</span>
<span class="n">chart1</span><span class="o">.</span><span class="n">x1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;outside air temperature, degC&#39;</span><span class="p">)</span>
<span class="n">chart1</span><span class="o">.</span><span class="n">y1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;cooling capacity, kW&#39;</span><span class="p">)</span>
<span class="n">chart1</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="_images/simulation_53_0.png" src="_images/simulation_53_0.png" />
</div>
</div>
<p>As outdoor air temperature (and cooling load of the room) drops, the cooling capacity of the vapor compression machine on the other hand increases. Control measures will be necessary to match the cooling capacity of the machine with the cooling load of the room at part-load.</p>
</section>
<section id="compressor-power-in-function-of-outside-air-temperature">
<h3>Compressor Power in function of Outside Air Temperature<a class="headerlink" href="#compressor-power-in-function-of-outside-air-temperature" title="Permalink to this headline">#</a></h3>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">chart2</span> <span class="o">=</span> <span class="n">LineChart</span><span class="p">(</span><span class="n">size</span><span class="o">=</span><span class="p">(</span><span class="mi">6</span><span class="p">,</span> <span class="mi">4</span><span class="p">),</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">96</span><span class="p">)</span>
<span class="n">chart2</span><span class="o">.</span><span class="n">add_xy_data</span><span class="p">(</span>
    <span class="n">label</span><span class="o">=</span><span class="s1">&#39;Wc_dot&#39;</span><span class="p">,</span>
    <span class="n">x1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Tai</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Tai</span> <span class="ow">in</span> <span class="n">T_ai_con_range</span><span class="p">],</span>
    <span class="n">y1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Wc_dot</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;kW&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Wc_dot</span> <span class="ow">in</span> <span class="n">Wc_dot_range</span><span class="p">]</span>
<span class="p">)</span>
<span class="n">chart2</span><span class="o">.</span><span class="n">x1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;outside air temperature, degC&#39;</span><span class="p">)</span>
<span class="n">chart2</span><span class="o">.</span><span class="n">y1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;compressor power, kW&#39;</span><span class="p">)</span>
<span class="n">chart2</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="_images/simulation_56_0.png" src="_images/simulation_56_0.png" />
</div>
</div>
<p>As outdoor air temperature drops, compressor power drops also (while cooling capacity is raising).</p>
</section>
<section id="cop-in-function-of-outside-air-temperature">
<h3>COP in function of Outside Air Temperature<a class="headerlink" href="#cop-in-function-of-outside-air-temperature" title="Permalink to this headline">#</a></h3>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">chart3</span> <span class="o">=</span> <span class="n">LineChart</span><span class="p">(</span><span class="n">size</span><span class="o">=</span><span class="p">(</span><span class="mi">6</span><span class="p">,</span> <span class="mi">4</span><span class="p">),</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">96</span><span class="p">)</span>
<span class="n">chart3</span><span class="o">.</span><span class="n">add_xy_data</span><span class="p">(</span>
    <span class="n">label</span><span class="o">=</span><span class="s1">&#39;COP&#39;</span><span class="p">,</span>
    <span class="n">x1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Tai</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Tai</span> <span class="ow">in</span> <span class="n">T_ai_con_range</span><span class="p">],</span>
    <span class="n">y1_values</span><span class="o">=</span><span class="p">[</span><span class="n">COP</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;frac&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">COP</span> <span class="ow">in</span> <span class="n">COP_range</span><span class="p">]</span>
<span class="p">)</span>
<span class="n">chart3</span><span class="o">.</span><span class="n">x1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;outside air temperature, degC&#39;</span><span class="p">)</span>
<span class="n">chart3</span><span class="o">.</span><span class="n">y1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;COP, -&#39;</span><span class="p">)</span>
<span class="n">chart3</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="_images/simulation_59_0.png" src="_images/simulation_59_0.png" />
</div>
</div>
<p>As expected, if cooling capacity raises and compressor power drops with decreasing outside air temperatures, the COP of the cooling machine must increase.</p>
</section>
<section id="refrigerant-mass-flow-rate-in-function-of-outside-air-temperature">
<h3>Refrigerant Mass Flow Rate in function of Outside Air Temperature<a class="headerlink" href="#refrigerant-mass-flow-rate-in-function-of-outside-air-temperature" title="Permalink to this headline">#</a></h3>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">chart4</span> <span class="o">=</span> <span class="n">LineChart</span><span class="p">(</span><span class="n">size</span><span class="o">=</span><span class="p">(</span><span class="mi">6</span><span class="p">,</span> <span class="mi">4</span><span class="p">),</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">96</span><span class="p">)</span>
<span class="n">chart4</span><span class="o">.</span><span class="n">add_xy_data</span><span class="p">(</span>
    <span class="n">label</span><span class="o">=</span><span class="s1">&#39;m_dot&#39;</span><span class="p">,</span>
    <span class="n">x1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Tai</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Tai</span> <span class="ow">in</span> <span class="n">T_ai_con_range</span><span class="p">],</span>
    <span class="n">y1_values</span><span class="o">=</span><span class="p">[</span><span class="n">m_dot</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;g / s&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">m_dot</span> <span class="ow">in</span> <span class="n">m_dot_range</span><span class="p">]</span>
<span class="p">)</span>
<span class="n">chart4</span><span class="o">.</span><span class="n">x1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;outside air temperature, degC&#39;</span><span class="p">)</span>
<span class="n">chart4</span><span class="o">.</span><span class="n">y1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;refrigerant mass flow rate, g/s&#39;</span><span class="p">)</span>
<span class="n">chart4</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="_images/simulation_62_0.png" src="_images/simulation_62_0.png" />
</div>
</div>
<p>As outdoor air temperature drops, the refrigerant mass flow rate circulated by the compressor also decreases.</p>
</section>
<section id="evaporation-temperature-in-function-of-outside-air-temperature">
<h3>Evaporation Temperature in function of Outside Air Temperature<a class="headerlink" href="#evaporation-temperature-in-function-of-outside-air-temperature" title="Permalink to this headline">#</a></h3>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">chart5</span> <span class="o">=</span> <span class="n">LineChart</span><span class="p">(</span><span class="n">size</span><span class="o">=</span><span class="p">(</span><span class="mi">6</span><span class="p">,</span> <span class="mi">4</span><span class="p">),</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">96</span><span class="p">)</span>
<span class="n">chart5</span><span class="o">.</span><span class="n">add_xy_data</span><span class="p">(</span>
    <span class="n">label</span><span class="o">=</span><span class="s1">&#39;Te&#39;</span><span class="p">,</span>
    <span class="n">x1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Tai</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Tai</span> <span class="ow">in</span> <span class="n">T_ai_con_range</span><span class="p">],</span>
    <span class="n">y1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Te</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Te</span> <span class="ow">in</span> <span class="n">Te_range</span><span class="p">]</span>
<span class="p">)</span>
<span class="n">chart5</span><span class="o">.</span><span class="n">x1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;outside air temperature, degC&#39;</span><span class="p">)</span>
<span class="n">chart5</span><span class="o">.</span><span class="n">y1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;evaporation temperature, degC&#39;</span><span class="p">)</span>
<span class="n">chart5</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="_images/simulation_65_0.png" src="_images/simulation_65_0.png" />
</div>
</div>
</section>
<section id="condensation-temperature-in-function-of-outside-air-temperature">
<h3>Condensation Temperature in function of Outside Air Temperature<a class="headerlink" href="#condensation-temperature-in-function-of-outside-air-temperature" title="Permalink to this headline">#</a></h3>
<div class="cell docutils container">
<div class="cell_input docutils container">
<div class="highlight-ipython3 notranslate"><div class="highlight"><pre><span></span><span class="n">chart6</span> <span class="o">=</span> <span class="n">LineChart</span><span class="p">(</span><span class="n">size</span><span class="o">=</span><span class="p">(</span><span class="mi">6</span><span class="p">,</span> <span class="mi">4</span><span class="p">),</span> <span class="n">dpi</span><span class="o">=</span><span class="mi">96</span><span class="p">)</span>
<span class="n">chart6</span><span class="o">.</span><span class="n">add_xy_data</span><span class="p">(</span>
    <span class="n">label</span><span class="o">=</span><span class="s1">&#39;Tc&#39;</span><span class="p">,</span>
    <span class="n">x1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Tai</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Tai</span> <span class="ow">in</span> <span class="n">T_ai_con_range</span><span class="p">],</span>
    <span class="n">y1_values</span><span class="o">=</span><span class="p">[</span><span class="n">Tc</span><span class="o">.</span><span class="n">to</span><span class="p">(</span><span class="s1">&#39;degC&#39;</span><span class="p">)</span><span class="o">.</span><span class="n">m</span> <span class="k">for</span> <span class="n">Tc</span> <span class="ow">in</span> <span class="n">Tc_range</span><span class="p">]</span>
<span class="p">)</span>
<span class="n">chart6</span><span class="o">.</span><span class="n">x1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;outside air temperature, degC&#39;</span><span class="p">)</span>
<span class="n">chart6</span><span class="o">.</span><span class="n">y1</span><span class="o">.</span><span class="n">add_title</span><span class="p">(</span><span class="s1">&#39;condensation temperature, degC&#39;</span><span class="p">)</span>
<span class="n">chart6</span><span class="o">.</span><span class="n">show</span><span class="p">()</span>
</pre></div>
</div>
</div>
<div class="cell_output docutils container">
<img alt="_images/simulation_67_0.png" src="_images/simulation_67_0.png" />
</div>
</div>
</section>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./."
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
            </main>
            <footer class="footer-article noprint">
                
    <!-- Previous / next buttons -->
<div class='prev-next-area'>
    <a class='left-prev' id="prev-link" href="compressor.html" title="previous page">
        <i class="fas fa-angle-left"></i>
        <div class="prev-next-info">
            <p class="prev-next-subtitle">previous</p>
            <p class="prev-next-title">Compressor Simulation</p>
        </div>
    </a>
</div>
            </footer>
        </div>
    </div>
    <div class="footer-content row">
        <footer class="col footer"><p>
  
    By Tom Christiaens<br/>
  
      &copy; Copyright 2022.<br/>
</p>
        </footer>
    </div>
    
</div>


      </div>
    </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf"></script>


  </body>
</html>