
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

    <title>Basic Principles of Vapor Compression Refrigeration &#8212; Vapor Compression Refrigeration Calculations with Python</title>
    
  <!-- Loaded before other Sphinx assets -->
  <link href="_static/styles/theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">
<link href="_static/styles/pydata-sphinx-theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">

    
  <link rel="stylesheet"
    href="_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    <link rel="stylesheet" type="text/css" href="_static/pygments.css" />
    <link rel="stylesheet" href="_static/styles/sphinx-book-theme.css?digest=5115cc725059bd94278eecd172e13a965bf8f5a9" type="text/css" />
    <link rel="stylesheet" type="text/css" href="_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="_static/design-style.b7bb847fb20b106c3d81b95245e65545.min.css" />
    
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf">

    <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
    <script src="_static/jquery.js"></script>
    <script src="_static/underscore.js"></script>
    <script src="_static/doctools.js"></script>
    <script src="_static/clipboard.min.js"></script>
    <script src="_static/copybutton.js"></script>
    <script src="_static/scripts/sphinx-book-theme.js?digest=9c920249402e914e316237a7dbc6769907cce411"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="_static/sphinx-thebe.js"></script>
    <script>window.MathJax = {"options": {"processHtmlClass": "tex2jax_process|mathjax_process|math|output_area"}}</script>
    <script defer="defer" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-mml-chtml.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <link rel="next" title="Using Refrigerants" href="refrigerants.html" />
    <link rel="prev" title="Vapor Compression Refrigeration with Python" href="intro.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="None">
    

    <!-- Google Analytics -->
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="60">
<!-- Checkboxes to toggle the left sidebar -->
<input type="checkbox" class="sidebar-toggle" name="__navigation" id="__navigation" aria-label="Toggle navigation sidebar">
<label class="overlay overlay-navbar" for="__navigation">
    <div class="visually-hidden">Toggle navigation sidebar</div>
</label>
<!-- Checkboxes to toggle the in-page toc -->
<input type="checkbox" class="sidebar-toggle" name="__page-toc" id="__page-toc" aria-label="Toggle in-page Table of Contents">
<label class="overlay overlay-pagetoc" for="__page-toc">
    <div class="visually-hidden">Toggle in-page Table of Contents</div>
</label>
<!-- Headers at the top -->
<div class="announcement header-item noprint"></div>
<div class="header header-item noprint"></div>

    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<!-- Sidebar -->
<div class="bd-sidebar noprint" id="site-navigation">
    <div class="bd-sidebar__content">
        <div class="bd-sidebar__top"><div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="index.html">
      
        <!-- `logo` is deprecated in Sphinx 4.0, so remove this when we stop supporting 3 -->
        
      
      
      <img src="_static/logo.png" class="logo" alt="logo">
      
      
      <h1 class="site-logo" id="site-title">Vapor Compression Refrigeration Calculations with Python</h1>
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="intro.html">
                    Vapor Compression Refrigeration with Python
                </a>
            </li>
        </ul>
        <ul class="current nav bd-sidenav">
 <li class="toctree-l1 current active">
  <a class="current reference internal" href="#">
   Basic Principles of Vapor Compression Refrigeration
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="refrigerants.html">
   Using Refrigerants
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="log_ph_diagram.html">
   Drawing a log(P)-h Diagram
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="compressor.html">
   Compressor Simulation
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="simulation.html">
   Single-Stage Vapor Compression Machine Simulation
  </a>
 </li>
</ul>

    </div>
</nav></div>
        <div class="bd-sidebar__bottom">
             <!-- To handle the deprecated key -->
            
            <div class="navbar_extra_footer">
            Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
            </div>
            
        </div>
    </div>
    <div id="rtd-footer-container"></div>
</div>


          


          
<!-- A tiny helper pixel to detect if we've scrolled -->
<div class="sbt-scroll-pixel-helper"></div>
<!-- Main content -->
<div class="col py-0 content-container">
    
    <div class="header-article row sticky-top noprint">
        



<div class="col py-1 d-flex header-article-main">
    <div class="header-article__left">
        
        <label for="__navigation"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="right"
title="Toggle navigation"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-bars"></i>
  </span>

</label>

        
    </div>
    <div class="header-article__right">
<button onclick="toggleFullScreen()"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="bottom"
title="Fullscreen mode"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>

<div class="menu-dropdown menu-dropdown-repository-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Source repositories">
      <i class="fab fa-github"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="https://github.com/executablebooks/jupyter-book"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Source repository"
>
  

<span class="headerbtn__icon-container">
  <i class="fab fa-github"></i>
  </span>
<span class="headerbtn__text-container">repository</span>
</a>

      </li>
      
      <li>
        <a href="https://github.com/executablebooks/jupyter-book/issues/new?title=Issue%20on%20page%20%2Ftheory.html&body=Your%20issue%20content%20here."
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Open an issue"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-lightbulb"></i>
  </span>
<span class="headerbtn__text-container">open issue</span>
</a>

      </li>
      
    </ul>
  </div>
</div>

<div class="menu-dropdown menu-dropdown-download-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Download this page">
      <i class="fas fa-download"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="_sources/theory.md"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Download source file"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="headerbtn__text-container">.md</span>
</a>

      </li>
      
      <li>
        
<button onclick="printPdf(this)"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="left"
title="Print to PDF"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="headerbtn__text-container">.pdf</span>
</button>

      </li>
      
    </ul>
  </div>
</div>
<label for="__page-toc"
  class="headerbtn headerbtn-page-toc"
  
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-list"></i>
  </span>

</label>

    </div>
</div>

<!-- Table of contents -->
<div class="col-md-3 bd-toc show noprint">
    <div class="tocsection onthispage pt-5 pb-3">
        <i class="fas fa-list"></i> Contents
    </div>
    <nav id="bd-toc-nav" aria-label="Page">
        <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#fundamental-parts">
   Fundamental Parts
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#description-of-the-standard-vapor-compression-cycle">
   Description of the Standard Vapor Compression Cycle
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#expansion">
     Expansion
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#evaporation">
     Evaporation
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#compression">
     Compression
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#condensation">
     Condensation
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#steady-state-equations-of-the-standard-vapor-compression-cycle">
   Steady-state Equations of the Standard Vapor Compression Cycle
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#evaporator">
     Evaporator
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#compressor">
     Compressor
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#condenser">
     Condenser
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#expansion-valve">
     Expansion Valve
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#eer-and-cop">
     EER and COP
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#the-vapor-compression-cycle-in-the-log-p-h-diagram">
   The Vapor Compression Cycle in the log(P)-h Diagram
  </a>
 </li>
</ul>

    </nav>
</div>
    </div>
    <div class="article row">
        <div class="col pl-md-3 pl-lg-5 content-container">
            <!-- Table of contents that is only displayed when printing the page -->
            <div id="jb-print-docs-body" class="onlyprint">
                <h1>Basic Principles of Vapor Compression Refrigeration</h1>
                <!-- Table of contents -->
                <div id="print-main-content">
                    <div id="jb-print-toc">
                        
                        <div>
                            <h2> Contents </h2>
                        </div>
                        <nav aria-label="Page">
                            <ul class="visible nav section-nav flex-column">
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#fundamental-parts">
   Fundamental Parts
  </a>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#description-of-the-standard-vapor-compression-cycle">
   Description of the Standard Vapor Compression Cycle
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#expansion">
     Expansion
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#evaporation">
     Evaporation
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#compression">
     Compression
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#condensation">
     Condensation
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#steady-state-equations-of-the-standard-vapor-compression-cycle">
   Steady-state Equations of the Standard Vapor Compression Cycle
  </a>
  <ul class="nav section-nav flex-column">
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#evaporator">
     Evaporator
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#compressor">
     Compressor
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#condenser">
     Condenser
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#expansion-valve">
     Expansion Valve
    </a>
   </li>
   <li class="toc-h3 nav-item toc-entry">
    <a class="reference internal nav-link" href="#eer-and-cop">
     EER and COP
    </a>
   </li>
  </ul>
 </li>
 <li class="toc-h2 nav-item toc-entry">
  <a class="reference internal nav-link" href="#the-vapor-compression-cycle-in-the-log-p-h-diagram">
   The Vapor Compression Cycle in the log(P)-h Diagram
  </a>
 </li>
</ul>

                        </nav>
                    </div>
                </div>
            </div>
            <main id="main-content" role="main">
                
              <div>
                
  <section class="tex2jax_ignore mathjax_ignore" id="basic-principles-of-vapor-compression-refrigeration">
<h1>Basic Principles of Vapor Compression Refrigeration<a class="headerlink" href="#basic-principles-of-vapor-compression-refrigeration" title="Permalink to this headline">#</a></h1>
<hr class="docutils" />
<p>A vapor compression machine serves to extract heat from a “low temperature medium” (LT medium), to transport and then to release this heat into a “high temperature medium” (HT medium). Hence, when its purpose is to release heat to a HT medium, the vapor compression machine is also called a “heat pump”, as heat is pumped, against its natural tendency, from a low to a high temperature zone.</p>
<section id="fundamental-parts">
<h2>Fundamental Parts<a class="headerlink" href="#fundamental-parts" title="Permalink to this headline">#</a></h2>
<p>The vapor compression machine has 4 essential components:</p>
<ul class="simple">
<li><p>the evaporator, i.e. the heat exchanger where heat is extracted from the LT medium.</p></li>
<li><p>the condenser, i.e. the heat exchanger where heat is released to the HT medium.</p></li>
<li><p>the compressor, which transfers heat from the evaporator to the condenser.</p></li>
<li><p>the expansion valve, which creates and separates the high- and low-pressure zone inside the vapor compression machine, and also regulates the mass flow rate of refrigerant depending on the heat load at the evaporator.</p></li>
</ul>
<p><img alt="vapor compression machine" src="_images/heat_pump.png" /></p>
<p>These four fundamental components are interconnected in a loop. For the transport of heat, a fluid is needed to carry the heat. This fluid is called the refrigerant. At the entrance of the evaporator, the refrigerant must be brought into a state that allows it to absorb heat from the LT medium. The expansion valve between the condenser and the evaporator is responsible for this. At the entrance of the condenser, the fluid must then be brought back into a state that allows it to release heat to the HT medium. The compressor between the evaporator and the condenser takes care of this.</p>
</section>
<section id="description-of-the-standard-vapor-compression-cycle">
<h2>Description of the Standard Vapor Compression Cycle<a class="headerlink" href="#description-of-the-standard-vapor-compression-cycle" title="Permalink to this headline">#</a></h2>
<p>The fundamental working principle of the vapor compression machine is based on changing the pressure of the refrigerant. By lowering the pressure, the temperature of the refrigerant will also be lowered at the same time. If the temperature of the refrigerant is made lower than the temperature of the LT medium, heat will flow from the LT medium to the refrigerant inside the evaporator. Conversely, by increasing the pressure, the temperature of the refrigerant can be made higher again. If the temperature of the refrigerant is made higher than the temperature of the HT medium, heat will flow from the refrigerant to the HT medium inside the condenser.</p>
<p>The “standard vapor compression cycle” is an idealized vapor compression cycle in which no pressure losses occur in the evaporator, in the condenser, and in the connection lines between the four fundamental components (called the liquid line, the suction line and the discharge line).</p>
<section id="expansion">
<h3>Expansion<a class="headerlink" href="#expansion" title="Permalink to this headline">#</a></h3>
<p>Let us consider the refrigerant at a given temperature <span class="math notranslate nohighlight">\(T\)</span> and pressure <span class="math notranslate nohighlight">\(P\)</span>, where it exists as a subcooled liquid. This is the situation at the condenser exit. The given temperature <span class="math notranslate nohighlight">\(T\)</span> corresponds to a well-defined pressure <span class="math notranslate nohighlight">\(P_{sat}\)</span> of the liquid at which the liquid would be saturated. If the pressure <span class="math notranslate nohighlight">\(P\)</span> is suddenly reduced to a value <span class="math notranslate nohighlight">\(P'\)</span> that is smaller than <span class="math notranslate nohighlight">\(P_{sat}\)</span>, the refrigerant can no longer exist as only liquid. Due to the pressure reduction below <span class="math notranslate nohighlight">\(P_{sat}\)</span>, it will transform into a phase mixture of saturated liquid and saturated vapor, the temperature of which is now equal to the saturation temperature <span class="math notranslate nohighlight">\(T_{sat}\)</span> associated with the reduced pressure <span class="math notranslate nohighlight">\(P'\)</span>. This phenomenon is called <em>flashing</em>, and it occurs in the expansion valve between the condenser and the evaporator. Essentially, the expansion valve is a constriction through which the refrigerant is pushed by the condenser pressure. The expansion valve thus makes it possible to build up pressure inside the condenser and at the same time ensures the necessary pressure reduction of the refrigerant in order to lower its temperature.</p>
</section>
<section id="evaporation">
<h3>Evaporation<a class="headerlink" href="#evaporation" title="Permalink to this headline">#</a></h3>
<p>Past the expansion valve, the phase mixture flows through the evaporator. If the temperature <span class="math notranslate nohighlight">\(T_{sat}\)</span> after the expansion valve is less than the temperature of the LT medium, the phase mixture absorbs heat in the evaporator while remaining at a constant temperature <span class="math notranslate nohighlight">\(T_{sat}\)</span> and constant pressure <span class="math notranslate nohighlight">\(P'\)</span> until the phase change to saturated vapor is complete. From then on, further heat absorption will raise the temperature of the vapor becomes a superheated vapor. This is the state of the refrigerant at the exit of the evaporator.</p>
</section>
<section id="compression">
<h3>Compression<a class="headerlink" href="#compression" title="Permalink to this headline">#</a></h3>
<p>The compressor is primarily responsible for transporting the refrigerant from the evaporator to the condenser and as such for circulating the refrigerant inside the loop. This transport is counteracted by the pressure difference between evaporator (low pressure) and condenser (high pressure), which is caused by the expansion valve. In order to move the refrigerant from the low to the high pressure zone, the compressor has to do work. The energy required for doing this work, is supplied by an electric motor. In the compressor the pressure of the refrigerant is increased to the pressure prevailing in the condenser. This pressure increase is accompanied by a reduction in specific volume (i.e. the refrigerant gets compressed) and also by an increase in temperature of the refrigerant.</p>
</section>
<section id="condensation">
<h3>Condensation<a class="headerlink" href="#condensation" title="Permalink to this headline">#</a></h3>
<p>At the entrance of the condenser, compressed and superheated vapor flows into the condenser. If the temperature of the superheated refrigerant vapor exceeds the temperature of the HT medium flowing on the other side of the condenser, the refrigerant will release heat to the HT medium. The superheated vapor will now cool off until it becomes a saturated vapor (a process called <em>desuperheating</em>). The temperature at which the refrigerant becomes saturated vapor will depend on the condenser pressure. Once saturation temperature is reached, the refrigerant will begin to condense and transform from vapor into liquid. During the condensation process, the refrigerant releases heat to the HT medium without any change in temperature (the heat released is called latent heat). As soon as the vapor fraction is completely transformed into saturated liquid, the temperature will start to drop further as long as heat can still be released to the HT medium in the condenser. The refrigerant will then become a subcooled liquid again, and the vapor compression cycle is ready to be repeated.</p>
</section>
</section>
<section id="steady-state-equations-of-the-standard-vapor-compression-cycle">
<h2>Steady-state Equations of the Standard Vapor Compression Cycle<a class="headerlink" href="#steady-state-equations-of-the-standard-vapor-compression-cycle" title="Permalink to this headline">#</a></h2>
<section id="evaporator">
<h3>Evaporator<a class="headerlink" href="#evaporator" title="Permalink to this headline">#</a></h3>
<p>The refrigerant enters the evaporator as a phase mixture of saturated liquid and vapor. The vapor content (or quality) <span class="math notranslate nohighlight">\(x\)</span> is characteristic for the state of the phase mixture. The refrigerant absorbs heat in the evaporator. While the refrigerant is flowing through the evaporator, this leads to a progressive conversion of saturated liquid into saturated vapor, and as such to an increase in the vapor content <span class="math notranslate nohighlight">\(x\)</span>. The evaporation process happens at constant temperature and constant pressure (ignoring any pressure drop in the evaporator). The evaporation process can therefore be represented as an isobaric process. The evaporator temperature is determined by the prevailing evaporator pressure. It is the saturation temperature of the refrigerant that corresponds with this pressure. The absorption of heat leads to an increase of the refrigerant’s energy content (enthalpy). Once the liquid fraction has been completely converted into saturated vapour, any further heat absorption will make the temperature of the refrigerant to rise. At this stage the refrigerant has turned into a superheated vapor (the temperature of the vapor is higher than the saturation temperature associated with the evaporator pressure). The relationship between the amount of heat that is absorbed per unit of time by the refrigerant inside the evaporator and its enthalpy increase is given by:</p>
<div class="math notranslate nohighlight">
\[
{\dot Q_e} = {\dot m_c}\left( {{h_{c,2}} - {h_{c,1}}} \right)
\]</div>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\({\dot Q_e}\)</span> =  thermal power absorbed by the refrigerant - <em>W</em></p></li>
<li><p><span class="math notranslate nohighlight">\({\dot m_c}\)</span> = mass flow rate of refrigerant - <em>kg/s</em></p></li>
<li><p><span class="math notranslate nohighlight">\(h_{c,2}\)</span> = enthalpy of the refrigerant at the evaporator exit - <em>J/kg</em></p></li>
<li><p><span class="math notranslate nohighlight">\(h_{c,1}\)</span> = enthalpy of the refrigerant at the evaporator entrance - <em>J/kg</em></p></li>
</ul>
<p>The enthalpy increase per unit mass of refrigerant between the in- and outlet of the evaporator is called the <em>refrigeration effect</em>.</p>
<p>Under steady-state conditions, the heat flow absorbed by the refrigerant in the evaporator is equal to the heat flow transferred from the LT medium to the refrigerant. This heat transfer is partly determined by the conditions on the LT medium’s side and by the construction and geometry of the evaporator. The heat transfer between the LT medium and the refrigerant in the evaporator can be described by the equation:</p>
<div class="math notranslate nohighlight">
\[
{\dot Q_e} = {\varepsilon _e}{\dot m_{lt}}\left( {{h_{lt,i}} - {h_{c,1}}} \right)
\]</div>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(ε_e\)</span> = heat exchanger effectiveness of the evaporator</p></li>
<li><p><span class="math notranslate nohighlight">\(\dot {m_{lt}}\)</span> = mass flow rate of LT-medium through the evaporator - <em>kg/s</em></p></li>
<li><p><span class="math notranslate nohighlight">\(h_{lt,i}\)</span> = enthalpy of LT-medium at the evaporator inlet - <em>J/kg</em></p></li>
<li><p><span class="math notranslate nohighlight">\(h_{c,1}\)</span> = enthalpy of refrigerant at the evaporator inlet - <em>J/kg</em></p></li>
</ul>
<p>Determining the effectiveness of the evaporator is a separate story, which will not be discussed any further in this chapter, but will receive more attention in a subsequent chapter. The product of mass flow rate <span class="math notranslate nohighlight">\(\dot {m_{lt}}\)</span> and enthalpy difference <span class="math notranslate nohighlight">\((h_{lt,i} – h_{c,1})\)</span> constitutes the maximum heat power that could theoretically be transferred from the LT- medium to the refrigerant in the evaporator.</p>
</section>
<section id="compressor">
<h3>Compressor<a class="headerlink" href="#compressor" title="Permalink to this headline">#</a></h3>
<p>The compressor moves a fixed volume per unit of time, which depends on the speed the compressor is driven with. The mass of refrigerant vapor contained in that volume, and therefore the mass flow rate of circulating refrigerant, depends on the specific volume of the refrigerant vapor, which in turn is a function of the evaporator pressure.
The refrigerant’s mass flow rate is also controlled by the expansion valve. In the case of a thermostatic expansion valve (TXV), the degree of superheat of the refrigerant vapor is measured at the outlet of the evaporator. Some overheating of the vapor leaving the evaporator is necessary to ensure that no liquid droplets, which are incompressible, can enter the compressor and cause damage to it. When the measured degree of superheat is greater than the set point value, the TXV will close more, and when smaller, it will open more. Under steady-state however, the degree of superheat remains constant and is equal to the set point value set at the expansion valve.
In the compressor the refrigerant vapor is compressed from the evaporator to the condenser pressure. This requires power to be supplied to the compressor. In an idealized representation the compression process runs isentropic (i.e. with constant entropy of the refrigerant).</p>
<div class="math notranslate nohighlight">
\[
\dot W_c^* = {\dot m_c}\left( {h_{_{c,3}}^* - {h_{c,2}}} \right)
\]</div>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(\dot {W_c}^*\)</span> = power requirement should compression be isentropic - <em>W</em></p></li>
<li><p><span class="math notranslate nohighlight">\(\dot {m_c}\)</span> = mass flow rate of refrigerant - <em>kg/s</em></p></li>
<li><p><span class="math notranslate nohighlight">\({h_{c,3}}^*\)</span> = enthalpy of refrigerant at the compressor exit under the assumption of isentropic compression (<span class="math notranslate nohighlight">\({s_{c,3}}^*\)</span> = <span class="math notranslate nohighlight">\(s_{c,2}\)</span>) - <em>J/kg</em></p></li>
<li><p><span class="math notranslate nohighlight">\(h_{c,2}\)</span> = enthalpy of refrigerant at compressor entrance (= evaporator exit) - <em>J/kg</em></p></li>
</ul>
<p>The enthalpy increase <span class="math notranslate nohighlight">\(({h_{c,3}}^* – h_{c,2})\)</span> of the refrigerant in the compressor corresponds to the work per unit mass of refrigerant that the compressor adds to the refrigerant. However, in reality the compression work will be greater than isentropic compression work, and also the refrigerant’s entropy will have been increased after compression (<span class="math notranslate nohighlight">\(s_{c,3} &gt; s_{c,2}\)</span>). The ratio of isentropic to actual compression work is called the <em>isentropic efficiency</em> of the compressor.</p>
<div class="math notranslate nohighlight">
\[
{\eta _{is}} = \frac{{h_{c,3}^* - {h_{c,2}}}}{{{h_{c,3}} - {h_{c,2}}}}
\]</div>
<p>The really absorbed compressor power can then be expressed as:</p>
<div class="math notranslate nohighlight">
\[
{\dot W_c} = {\eta _{is}}\dot W_c^* = {\eta _{is}}\left( {h_{c,3}^* - {h_{c,2}}} \right)
\]</div>
<p>Manufacturers of refrigeration compressors publish tables or curves for each compressor model that show, among other things, the real compressor power absorbed by the refrigerant depending on the evaporating temperature and condensing temperature. These curves can be mathematically approximated by a polynomial of which the coefficients can also be provided by compressor manufacturers (e.g. the selection software <em>SELECT 8</em> from <em>COPELAND</em> or <em>COOLSELECTOR2</em> software from <em>DANFOSS</em>). With these polynomials and coefficients, one can make computer simulations of a vapor compression machine under different operating conditions. Besides compressor power, polynomial coefficients are also available for cooling capacity, mass flow rate of refrigerant, electrical current drawn by the compressor’s electric drive, and discharge temperature of the refrigerant at the compressor exit. (Note: with cooling capacity the product is meant of the mass flow rate created by the compressor and the refrigeration effect of the refrigerant.)</p>
</section>
<section id="condenser">
<h3>Condenser<a class="headerlink" href="#condenser" title="Permalink to this headline">#</a></h3>
<p>At the entrance of the condenser, the refrigerant has been pressurized to condenser pressure and has been superheated. Inside the condenser the refrigerant transfers heat to the HT medium. First it cools in temperature until it has reached the saturation temperature that corresponds to the prevailing condenser pressure. From that point onward, progressive condensation of the refrigerant occurs in the condenser. During condensation the temperature of the refrigerant does not change, but heat is released while saturated vapor is converted to saturated liquid, which is then transferred to the HT medium being at a lower temperature than the refrigerant. Once the vapor fraction has been completely converted to liquid, the temperature of the liquid refrigerant will start to fall again and the liquid will become subcooled. The process inside the condenser, like in the case of the evaporator, is represented by an isobaric process.</p>
<p>The amount of heat released by the refrigerant in the condenser per unit time is related to the energy change of the refrigerant by:</p>
<div class="math notranslate nohighlight">
\[
{\dot Q_c} = {\dot m_c}\left( {{h_{c,3}} - {h_{c,4}}} \right)
\]</div>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(\dot {Q_c}\)</span> = heat rejection rate inside the condensor - <em>W</em></p></li>
<li><p><span class="math notranslate nohighlight">\(\dot {m_c}\)</span> = mass flow rate of refrigerant - <em>kg/s</em></p></li>
<li><p><span class="math notranslate nohighlight">\(h_{c,3}\)</span> = enthalpy of refrigerant at the condensor inlet - <em>J/kg</em></p></li>
<li><p><span class="math notranslate nohighlight">\(h_{c,4}\)</span> = enthalpy of refrigerant at the condensor outlet - <em>J/kg</em></p></li>
</ul>
<p>Heat transfer in the condenser is determined by the conditions on the side of the HT medium and by the construction or geometry of the condenser.</p>
<div class="math notranslate nohighlight">
\[
{\dot Q_c} = {\varepsilon _c}{\dot m_{ht}}{c_{pa}}\left( {{T_c} - {T_{ht,i}}} \right)
\]</div>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(ε_c\)</span> = heat exchanger effectiveness of condenser</p></li>
<li><p><span class="math notranslate nohighlight">\(\dot {m_{ht}}\)</span> = mass flow rate of HT medium - <em>kg/s</em></p></li>
<li><p><span class="math notranslate nohighlight">\(c_{pa}\)</span> = specific heat of humid air (1.020 J/(kg.K))</p></li>
<li><p><span class="math notranslate nohighlight">\(T_c\)</span> = condensation temperature - <em>°C</em></p></li>
<li><p><span class="math notranslate nohighlight">\(T_{ht,i}\)</span> = temperature of HT medium at condenser inlet - <em>°C</em></p></li>
</ul>
</section>
<section id="expansion-valve">
<h3>Expansion Valve<a class="headerlink" href="#expansion-valve" title="Permalink to this headline">#</a></h3>
<p>The expansion valve between the condenser outlet and the evaporator inlet is essentially a constriction that causes a rapid drop in pressure of the refrigerant being pushed through it. Neither work, nor significant heat is exchanged in the expansion process, and as such it can be represented as an isenthalpic process (a process in which the enthalpy remains constant).</p>
<div class="math notranslate nohighlight">
\[
{h_{c,1}} = {h_{c,4}}
\]</div>
<ul class="simple">
<li><p><span class="math notranslate nohighlight">\(h_{c,1}\)</span> = enthalpy of refrigerant at the evaporator inlet - <em>J/kg</em></p></li>
<li><p><span class="math notranslate nohighlight">\(h_{c,4}\)</span> = enthalpy of refrigerant at the condenser outlet - <em>J/kg</em></p></li>
</ul>
</section>
<section id="eer-and-cop">
<h3>EER and COP<a class="headerlink" href="#eer-and-cop" title="Permalink to this headline">#</a></h3>
<p>The purpose of the vapor compression machine can be twofold: either it is used for cooling, otherwise for heating. Heat is extracted from the LT medium in the evaporator and heat is given off to the HT medium in the condenser. When the vapor compression machine is used to heat, it is common to call it a heat pump.
To realize either cooling or heating, power must be supplied to the compressor. The less power is required to generate a given cooling or heating capacity, the more energy efficient or, in other words, the better the performance of the vapor compression machine. The index by which the performance of a vapor compression machine is expressed is called the EER (<em>Energy Efficiency Ratio</em>) or COP (<em>Coefficient Of Performance</em>). EER is commonly related to cooling, while COP refers to heating. Thus, EER is defined as:</p>
<div class="math notranslate nohighlight">
\[
EER = \frac{{{{\dot Q}_e}}}{{{{\dot W}_c}}} = \frac{{{h_{c,2}} - {h_{c,1}}}}{{{h_{c,3}} - {h_{c2}}}}
\]</div>
<p>and COP as:</p>
<div class="math notranslate nohighlight">
\[
COP = \frac{{{{\dot Q}_c}}}{{{{\dot W}_c}}} = \frac{{{h_{c,3}} - {h_{c,4}}}}{{{h_{c,3}} - {h_{c,1}}}}
\]</div>
<p>from which it follows that under the same operating conditions of the vapor compression machine, the EER and COP are related to each other by:</p>
<div class="math notranslate nohighlight">
\[
COP = \frac{{{{\dot Q}_c}}}{{{{\dot W}_c}}} = \frac{{{{\dot W}_c} + {{\dot Q}_e}}}{{{{\dot W}_c}}} = 1 + EER
\]</div>
<p>Thus, the COP of a vapor compression machine is always greater than the EER, when being considered under the exact same operating conditions.</p>
</section>
</section>
<section id="the-vapor-compression-cycle-in-the-log-p-h-diagram">
<h2>The Vapor Compression Cycle in the log(P)-h Diagram<a class="headerlink" href="#the-vapor-compression-cycle-in-the-log-p-h-diagram" title="Permalink to this headline">#</a></h2>
<p>The log(P)-h diagram is a common refrigerant state diagram. Along the horizontal axis we have the specific enthalpy (i.e. per unit mass) of the refrigerant and along the vertical axis the logarithm (with base 10) of the pressure of the refrigerant.</p>
<p>The values of two state variables, in this case enthalpy and pressure, unambiguously capture the full thermodynamic state of the refrigerant. This means that when the values of two state variables are known, the values of all other state variables are also fixed. Isolines of other state variables are drawn on the log(P)-h diagram. The principal isolines on the log(P)-h diagram are isotherms (lines that connect points on the log(P)-h diagram having the same temperature) and isentropes (lines connecting points on the log(P)-h diagram that possess the same entropy).</p>
<p>With Python and the third-party package CoolProp it is possible to draw the log(P)-h diagram of a wide range of refrigerants and draw a vapor compression cycle on it. The figure below shows the log(P)-h diagram of the refrigerant R134A. It shows a standard vapor compression cycle between an evaporation temperature of 0 °C and a condensation temperature of 50 °C.</p>
<p><img alt="logph-diagram" src="_images/logph-diagram_R134a_1.png" /></p>
<ul class="simple">
<li><p><strong>Point 1</strong> indicates the condition of the refrigerant at the inlet of the evaporator. Point 1 lies in the liquid-vapor region of the refrigerant. The refrigerant there is a phase mixture of saturated liquid and saturated vapor.</p></li>
<li><p><strong>Point 2</strong> indicates the reached state of the refrigerant at the evaporator outlet. Point 2 is to the right of the vapor line, in the superheated region. At the evaporator outlet, the refrigerant is a superheated vapor at the given evaporator pressure that is 10 K superheated.</p></li>
<li><p><strong>Point 3</strong> indicates the condition of the refrigerant at the inlet of the condenser. The refrigerant after compression has become a superheated vapor at high pressure (condenser pressure). In the condenser, the refrigerant first cools until it has become a saturated vapor. In the liquid-vapor region, between the vapor and liquid line, the condensation process occurs, where the refrigerant changes from saturated vapor to saturated liquid.</p></li>
<li><p><strong>Point 4</strong> indicates the condition of the refrigerant at the outlet of the condenser. Point 4 is to the left of the liquid line, in the liquid region. This indicates that the refrigerant at the exit of the condenser has become a subcooled liquid. The degree of subcooling is 10 K. Between point 4 and point 1, the expansion process occurs in the expansion valve, which is being considered as an isenthalpic process  (the refrigerant exchanges in the expansion valve, neither heat nor work with the environment, so the enthalpy of the refrigerant remains constant during the expansion process).</p></li>
</ul>
<p>Following chapters will now demonstrate use cases of the package <code class="docutils literal notranslate"><span class="pre">hvac</span></code> in vapor compression refrigeration applications.</p>
</section>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./."
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
            </main>
            <footer class="footer-article noprint">
                
    <!-- Previous / next buttons -->
<div class='prev-next-area'>
    <a class='left-prev' id="prev-link" href="intro.html" title="previous page">
        <i class="fas fa-angle-left"></i>
        <div class="prev-next-info">
            <p class="prev-next-subtitle">previous</p>
            <p class="prev-next-title">Vapor Compression Refrigeration with Python</p>
        </div>
    </a>
    <a class='right-next' id="next-link" href="refrigerants.html" title="next page">
    <div class="prev-next-info">
        <p class="prev-next-subtitle">next</p>
        <p class="prev-next-title">Using Refrigerants</p>
    </div>
    <i class="fas fa-angle-right"></i>
    </a>
</div>
            </footer>
        </div>
    </div>
    <div class="footer-content row">
        <footer class="col footer"><p>
  
    By Tom Christiaens<br/>
  
      &copy; Copyright 2022.<br/>
</p>
        </footer>
    </div>
    
</div>


      </div>
    </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf"></script>


  </body>
</html>